TIME, AC_VRMS_1, AC_IRMS_1, AC_P_1, AC_S_1, AC_Q_1, AC_PF_1, AC_FREQ_1, AC_VRMS_2, AC_IRMS_2, AC_P_2, AC_S_2, AC_Q_2, AC_PF_2, AC_FREQ_2, AC_VRMS_3, AC_IRMS_3, AC_P_3, AC_S_3, AC_Q_3, AC_PF_3, AC_FREQ_3, DC_V, DC_I, DC_P, AC_IRMS_MIN
1549002422.86, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, 
1549002423.44, 277.34, 5.89, 1619.0, 1619.0, -9.0, 0.99999, 2400.0, 277.425, 6.04, 1624.0, 1624.0, 9.0, -0.99999, 2400.0, 277.24, 5.82, 1608.0, 1608.0, -6.0, 0.99999, 2400.0, 455.01, 0.227, 103.0, 
1549002424.02, 277.297, 5.9, 1620.0, 1620.0, 0.0, -1.0, 59.999, 277.332, 6.04, 1622.0, 1622.0, 0.0, -1.0, 60.0, 277.216, 5.82, 1608.0, 1608.0, -0.0, -1.0, 60.0, 455.01, 0.23, 105.0, 
1549002424.51, 277.297, 5.9, 1620.0, 1620.0, 0.0, -1.0, 59.999, 277.332, 6.04, 1622.0, 1622.0, 0.0, -1.0, 60.0, 277.216, 5.82, 1608.0, 1608.0, -0.0, -1.0, 60.0, 455.01, 0.23, 105.0, 
1549002425.02, 277.325, 5.89, 1618.0, 1618.0, -4.0, 1.0, 60.0, 277.415, 6.02, 1620.0, 1620.0, 4.0, -1.0, 60.0, 277.298, 5.81, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 455.02, 0.23, 104.0, 
1549002425.52, 277.325, 5.89, 1618.0, 1618.0, -4.0, 1.0, 60.0, 277.415, 6.02, 1620.0, 1620.0, 4.0, -1.0, 60.0, 277.298, 5.81, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 455.02, 0.23, 104.0, 
1549002426.02, 277.299, 5.9, 1619.0, 1619.0, -7.0, 0.99999, 59.999, 277.452, 6.03, 1622.0, 1622.0, 6.0, -0.99999, 60.001, 277.282, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 450.53, 0.228, 103.0, 
1549002426.52, 277.299, 5.9, 1619.0, 1619.0, -7.0, 0.99999, 59.999, 277.452, 6.03, 1622.0, 1622.0, 6.0, -0.99999, 60.001, 277.282, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 450.53, 0.228, 103.0, 
1549002427.02, 277.358, 5.88, 1614.0, 1614.0, -6.0, 0.99999, 60.0, 277.35, 6.01, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 277.243, 5.81, 1605.0, 1605.0, -6.0, 0.99999, 59.999, 448.57, 0.23, 103.0, 
1549002427.52, 277.358, 5.88, 1614.0, 1614.0, -6.0, 0.99999, 60.0, 277.35, 6.01, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 277.243, 5.81, 1605.0, 1605.0, -6.0, 0.99999, 59.999, 448.57, 0.23, 103.0, 
1549002427.6, 277.358, 5.88, 1614.0, 1614.0, -6.0, 0.99999, 60.0, 277.35, 6.01, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 277.243, 5.81, 1605.0, 1605.0, -6.0, 0.99999, 59.999, 448.57, 0.23, 103.0, 4.7
1549002428.02, 277.301, 5.89, 1618.0, 1618.0, -6.0, 0.99999, 59.999, 277.444, 6.01, 1618.0, 1618.0, 4.0, -1.0, 60.0, 277.301, 5.81, 1608.0, 1608.0, -8.0, 0.99999, 60.001, 453.1, 0.23, 104.0, 4.7
1549002428.52, 277.301, 5.89, 1618.0, 1618.0, -6.0, 0.99999, 59.999, 277.444, 6.01, 1618.0, 1618.0, 4.0, -1.0, 60.0, 277.301, 5.81, 1608.0, 1608.0, -8.0, 0.99999, 60.001, 453.1, 0.23, 104.0, 4.7
1549002429.02, 277.357, 5.9, 1619.0, 1619.0, -11.0, 0.99998, 60.0, 277.436, 6.03, 1621.0, 1621.0, 5.0, -1.0, 60.001, 277.264, 5.82, 1610.0, 1610.0, -7.0, 0.99999, 60.0, 455.07, 0.23, 105.0, 4.7
1549002429.52, 277.357, 5.9, 1619.0, 1619.0, -11.0, 0.99998, 60.0, 277.436, 6.03, 1621.0, 1621.0, 5.0, -1.0, 60.001, 277.264, 5.82, 1610.0, 1610.0, -7.0, 0.99999, 60.0, 455.07, 0.23, 105.0, 4.7
1549002430.02, 277.33, 5.91, 1622.0, 1622.0, -9.0, 0.99998, 60.0, 277.364, 6.03, 1623.0, 1623.0, 6.0, -0.99999, 60.0, 277.231, 5.82, 1610.0, 1610.0, -6.0, 0.99999, 60.0, 455.09, 0.232, 106.0, 4.7
1549002430.52, 277.33, 5.91, 1622.0, 1622.0, -9.0, 0.99998, 60.0, 277.364, 6.03, 1623.0, 1623.0, 6.0, -0.99999, 60.0, 277.231, 5.82, 1610.0, 1610.0, -6.0, 0.99999, 60.0, 455.09, 0.232, 106.0, 4.7
1549002431.02, 277.349, 5.92, 1625.0, 1625.0, -7.0, 0.99999, 60.0, 277.453, 6.02, 1622.0, 1622.0, 6.0, -0.99999, 59.999, 277.206, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 454.97, 0.228, 104.0, 4.7
1549002431.5, 277.349, 5.92, 1625.0, 1625.0, -7.0, 0.99999, 60.0, 277.453, 6.02, 1622.0, 1622.0, 6.0, -0.99999, 59.999, 277.206, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 454.97, 0.228, 104.0, 4.7
1549002432.02, 277.338, 5.9, 1620.0, 1620.0, -10.0, 0.99998, 60.0, 277.422, 6.02, 1623.0, 1623.0, 4.0, -1.0, 60.001, 277.279, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 458.84, 0.233, 107.0, 4.7
1549002432.52, 277.338, 5.9, 1620.0, 1620.0, -10.0, 0.99998, 60.0, 277.422, 6.02, 1623.0, 1623.0, 4.0, -1.0, 60.001, 277.279, 5.82, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 458.84, 0.233, 107.0, 4.7
1549002433.02, 277.348, 5.9, 1620.0, 1620.0, -11.0, 0.99998, 60.0, 277.35, 6.03, 1622.0, 1622.0, 4.0, -1.0, 60.0, 277.243, 5.81, 1607.0, 1607.0, -5.0, 0.99999, 60.0, 461.45, 0.235, 108.0, 4.7
1549002433.52, 277.348, 5.9, 1620.0, 1620.0, -11.0, 0.99998, 60.0, 277.35, 6.03, 1622.0, 1622.0, 4.0, -1.0, 60.0, 277.243, 5.81, 1607.0, 1607.0, -5.0, 0.99999, 60.0, 461.45, 0.235, 108.0, 4.7
1549002434.02, 277.391, 5.9, 1621.0, 1621.0, -5.0, 0.99999, 60.0, 277.461, 6.03, 1623.0, 1623.0, 6.0, -0.99999, 60.0, 277.194, 5.82, 1608.0, 1608.0, -9.0, 0.99998, 60.0, 457.72, 0.233, 107.0, 4.7
1549002434.53, 277.391, 5.9, 1621.0, 1621.0, -5.0, 0.99999, 60.0, 277.461, 6.03, 1623.0, 1623.0, 6.0, -0.99999, 60.0, 277.194, 5.82, 1608.0, 1608.0, -9.0, 0.99998, 60.0, 457.72, 0.233, 107.0, 4.7
1549002435.02, 241.409, 6.63, 1581.0, 1581.0, -21.0, 0.99991, 59.994, 241.55, 6.74, 1581.0, 1581.0, -8.0, 0.99999, 59.996, 241.359, 6.55, 1571.0, 1571.0, -22.0, 0.9999, 59.994, 454.99, 0.227, 103.0, 4.7
1549002435.52, 241.409, 6.63, 1581.0, 1581.0, -21.0, 0.99991, 59.994, 241.55, 6.74, 1581.0, 1581.0, -8.0, 0.99999, 59.996, 241.359, 6.55, 1571.0, 1571.0, -22.0, 0.9999, 59.994, 454.99, 0.227, 103.0, 4.7
1549002436.02, 241.34, 6.73, 1612.0, 1612.0, -4.0, 1.0, 60.001, 241.315, 6.84, 1614.0, 1614.0, 10.0, -0.99998, 59.999, 241.175, 6.65, 1602.0, 1602.0, -2.0, 1.0, 60.0, 455.09, 0.23, 105.0, 4.7
1549002436.52, 241.34, 6.73, 1612.0, 1612.0, -4.0, 1.0, 60.001, 241.315, 6.84, 1614.0, 1614.0, 10.0, -0.99998, 59.999, 241.175, 6.65, 1602.0, 1602.0, -2.0, 1.0, 60.0, 455.09, 0.23, 105.0, 4.7
1549002437.02, 241.283, 6.73, 1611.0, 1611.0, -4.0, 1.0, 60.001, 241.392, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.0, 241.159, 6.65, 1600.0, 1600.0, -3.0, 1.0, 60.0, 455.06, 0.229, 104.0, 4.7
1549002437.52, 241.283, 6.73, 1611.0, 1611.0, -4.0, 1.0, 60.001, 241.392, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.0, 241.159, 6.65, 1600.0, 1600.0, -3.0, 1.0, 60.0, 455.06, 0.229, 104.0, 4.7
1549002438.02, 241.325, 6.73, 1612.0, 1612.0, -1.0, 1.0, 60.001, 241.413, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.001, 241.214, 6.65, 1600.0, 1600.0, -6.0, 0.99999, 60.001, 452.09, 0.229, 104.0, 4.7
1549002438.52, 241.325, 6.73, 1612.0, 1612.0, -1.0, 1.0, 60.001, 241.413, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.001, 241.214, 6.65, 1600.0, 1600.0, -6.0, 0.99999, 60.001, 452.09, 0.229, 104.0, 4.7
1549002439.02, 241.29, 6.73, 1611.0, 1611.0, -4.0, 1.0, 60.0, 241.314, 6.82, 1608.0, 1608.0, 12.0, -0.99997, 59.999, 241.197, 6.64, 1599.0, 1599.0, -6.0, 0.99999, 60.0, 448.61, 0.229, 103.0, 4.7
1549002439.52, 241.29, 6.73, 1611.0, 1611.0, -4.0, 1.0, 60.0, 241.314, 6.82, 1608.0, 1608.0, 12.0, -0.99997, 59.999, 241.197, 6.64, 1599.0, 1599.0, -6.0, 0.99999, 60.0, 448.61, 0.229, 103.0, 4.7
1549002440.02, 241.339, 6.74, 1612.0, 1612.0, -2.0, 1.0, 60.0, 241.41, 6.84, 1614.0, 1614.0, 7.0, -0.99999, 60.0, 241.164, 6.65, 1602.0, 1602.0, -7.0, 0.99999, 60.0, 451.68, 0.23, 104.0, 4.7
1549002440.52, 241.339, 6.74, 1612.0, 1612.0, -2.0, 1.0, 60.0, 241.41, 6.84, 1614.0, 1614.0, 7.0, -0.99999, 60.0, 241.164, 6.65, 1602.0, 1602.0, -7.0, 0.99999, 60.0, 451.68, 0.23, 104.0, 4.7
1549002441.02, 241.299, 6.73, 1612.0, 1612.0, -3.0, 1.0, 60.0, 241.403, 6.86, 1616.0, 1617.0, 11.0, -0.99998, 60.001, 241.161, 6.65, 1601.0, 1601.0, -4.0, 1.0, 60.0, 455.04, 0.226, 103.0, 4.7
1549002441.52, 241.299, 6.73, 1612.0, 1612.0, -3.0, 1.0, 60.0, 241.403, 6.86, 1616.0, 1617.0, 11.0, -0.99998, 60.001, 241.161, 6.65, 1601.0, 1601.0, -4.0, 1.0, 60.0, 455.04, 0.226, 103.0, 4.7
1549002442.02, 241.359, 6.76, 1618.0, 1618.0, -2.0, 1.0, 60.0, 241.318, 6.85, 1616.0, 1616.0, 9.0, -0.99998, 60.0, 241.221, 6.67, 1607.0, 1607.0, -4.0, 1.0, 60.0, 455.06, 0.227, 103.0, 4.7
1549002442.52, 241.359, 6.76, 1618.0, 1618.0, -2.0, 1.0, 60.0, 241.318, 6.85, 1616.0, 1616.0, 9.0, -0.99998, 60.0, 241.221, 6.67, 1607.0, 1607.0, -4.0, 1.0, 60.0, 455.06, 0.227, 103.0, 4.7
1549002443.02, 241.293, 6.75, 1615.0, 1615.0, -5.0, 0.99999, 60.0, 241.405, 6.86, 1619.0, 1619.0, 9.0, -0.99999, 60.0, 241.203, 6.67, 1607.0, 1607.0, -0.0, -1.0, 60.0, 455.06, 0.23, 105.0, 4.7
1549002443.52, 241.293, 6.75, 1615.0, 1615.0, -5.0, 0.99999, 60.0, 241.405, 6.86, 1619.0, 1619.0, 9.0, -0.99999, 60.0, 241.203, 6.67, 1607.0, 1607.0, -0.0, -1.0, 60.0, 455.06, 0.23, 105.0, 4.7
1549002444.02, 241.352, 6.76, 1618.0, 1618.0, -1.0, 1.0, 60.0, 241.411, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.001, 241.198, 6.69, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 457.38, 0.228, 104.0, 4.7
1549002444.52, 241.352, 6.76, 1618.0, 1618.0, -1.0, 1.0, 60.0, 241.411, 6.84, 1615.0, 1615.0, 9.0, -0.99998, 60.001, 241.198, 6.69, 1609.0, 1609.0, -7.0, 0.99999, 60.0, 457.38, 0.228, 104.0, 4.7
1549002445.02, 241.318, 6.76, 1619.0, 1619.0, -4.0, 1.0, 60.0, 241.308, 6.85, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 241.241, 6.69, 1610.0, 1610.0, -1.0, 1.0, 60.0, 461.57, 0.226, 105.0, 4.7
1549002445.52, 241.318, 6.76, 1619.0, 1619.0, -4.0, 1.0, 60.0, 241.308, 6.85, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 241.241, 6.69, 1610.0, 1610.0, -1.0, 1.0, 60.0, 461.57, 0.226, 105.0, 4.7
1549002446.02, 241.381, 6.75, 1617.0, 1617.0, 0.0, -1.0, 60.0, 241.415, 6.85, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 241.223, 6.69, 1610.0, 1610.0, -4.0, 1.0, 60.0, 459.17, 0.229, 105.0, 4.7
1549002446.51, 241.381, 6.75, 1617.0, 1617.0, 0.0, -1.0, 60.0, 241.415, 6.85, 1616.0, 1616.0, 6.0, -0.99999, 60.0, 241.223, 6.69, 1610.0, 1610.0, -4.0, 1.0, 60.0, 459.17, 0.229, 105.0, 4.7
1549002447.02, 241.3, 6.76, 1619.0, 1619.0, -2.0, 1.0, 60.0, 241.41, 6.88, 1623.0, 1623.0, 8.0, -0.99999, 60.001, 241.185, 6.7, 1612.0, 1612.0, -6.0, 0.99999, 60.0, 455.05, 0.228, 104.0, 4.7
1549002447.52, 241.3, 6.76, 1619.0, 1619.0, -2.0, 1.0, 60.0, 241.41, 6.88, 1623.0, 1623.0, 8.0, -0.99999, 60.001, 241.185, 6.7, 1612.0, 1612.0, -6.0, 0.99999, 60.0, 455.05, 0.228, 104.0, 4.7
1549002448.02, 241.374, 6.75, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.32, 6.87, 1620.0, 1620.0, 11.0, -0.99998, 60.0, 241.241, 6.69, 1611.0, 1611.0, -7.0, 0.99999, 60.001, 455.04, 0.232, 105.0, 4.7
1549002448.52, 241.374, 6.75, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.32, 6.87, 1620.0, 1620.0, 11.0, -0.99998, 60.0, 241.241, 6.69, 1611.0, 1611.0, -7.0, 0.99999, 60.001, 455.04, 0.232, 105.0, 4.7
1549002449.02, 241.289, 6.77, 1620.0, 1620.0, -1.0, 1.0, 60.0, 241.4, 6.87, 1620.0, 1620.0, 7.0, -0.99999, 60.0, 241.21, 6.71, 1615.0, 1615.0, -2.0, 1.0, 60.0, 455.08, 0.226, 103.0, 4.7
1549002449.52, 241.289, 6.77, 1620.0, 1620.0, -1.0, 1.0, 60.0, 241.4, 6.87, 1620.0, 1620.0, 7.0, -0.99999, 60.0, 241.21, 6.71, 1615.0, 1615.0, -2.0, 1.0, 60.0, 455.08, 0.226, 103.0, 4.7
1549002450.02, 241.355, 6.77, 1621.0, 1621.0, -4.0, 1.0, 60.0, 241.393, 6.87, 1622.0, 1622.0, 7.0, -0.99999, 60.001, 241.204, 6.7, 1612.0, 1612.0, -2.0, 1.0, 60.0, 453.41, 0.232, 105.0, 4.7
1549002450.52, 241.355, 6.77, 1621.0, 1621.0, -4.0, 1.0, 60.0, 241.393, 6.87, 1622.0, 1622.0, 7.0, -0.99999, 60.001, 241.204, 6.7, 1612.0, 1612.0, -2.0, 1.0, 60.0, 453.41, 0.232, 105.0, 4.7
1549002451.02, 241.315, 6.73, 1612.0, 1612.0, 1.0, -1.0, 60.0, 241.3, 6.85, 1616.0, 1616.0, 9.0, -0.99998, 60.0, 241.198, 6.68, 1608.0, 1608.0, -1.0, 1.0, 60.0, 448.69, 0.226, 101.0, 4.7
1549002451.52, 241.315, 6.73, 1612.0, 1612.0, 1.0, -1.0, 60.0, 241.3, 6.85, 1616.0, 1616.0, 9.0, -0.99998, 60.0, 241.198, 6.68, 1608.0, 1608.0, -1.0, 1.0, 60.0, 448.69, 0.226, 101.0, 4.7
1549002452.02, 241.387, 6.74, 1615.0, 1615.0, 1.0, -1.0, 60.0, 241.424, 6.86, 1617.0, 1617.0, 1.0, -1.0, 60.0, 241.257, 6.68, 1608.0, 1608.0, -4.0, 1.0, 60.0, 450.2, 0.226, 102.0, 4.7
1549002452.52, 241.387, 6.74, 1615.0, 1615.0, 1.0, -1.0, 60.0, 241.424, 6.86, 1617.0, 1617.0, 1.0, -1.0, 60.0, 241.257, 6.68, 1608.0, 1608.0, -4.0, 1.0, 60.0, 450.2, 0.226, 102.0, 4.7
1549002453.02, 241.312, 6.76, 1618.0, 1618.0, -3.0, 1.0, 60.001, 241.412, 6.88, 1623.0, 1623.0, 6.0, -0.99999, 60.001, 241.226, 6.7, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.03, 0.23, 104.0, 4.7
1549002453.52, 241.312, 6.76, 1618.0, 1618.0, -3.0, 1.0, 60.001, 241.412, 6.88, 1623.0, 1623.0, 6.0, -0.99999, 60.001, 241.226, 6.7, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.03, 0.23, 104.0, 4.7
1549002454.02, 241.394, 6.78, 1623.0, 1623.0, -0.0, -1.0, 60.001, 241.316, 6.89, 1626.0, 1626.0, 6.0, -0.99999, 60.0, 241.2, 6.72, 1617.0, 1617.0, -2.0, 1.0, 60.0, 455.07, 0.232, 105.0, 4.7
1549002454.52, 241.394, 6.78, 1623.0, 1623.0, -0.0, -1.0, 60.001, 241.316, 6.89, 1626.0, 1626.0, 6.0, -0.99999, 60.0, 241.2, 6.72, 1617.0, 1617.0, -2.0, 1.0, 60.0, 455.07, 0.232, 105.0, 4.7
1549002455.02, 241.299, 6.77, 1620.0, 1620.0, -2.0, 1.0, 60.0, 241.396, 6.87, 1622.0, 1622.0, 6.0, -0.99999, 60.0, 241.242, 6.71, 1616.0, 1616.0, -1.0, 1.0, 60.0, 455.08, 0.229, 104.0, 4.7
1549002455.51, 241.299, 6.77, 1620.0, 1620.0, -2.0, 1.0, 60.0, 241.396, 6.87, 1622.0, 1622.0, 6.0, -0.99999, 60.0, 241.242, 6.71, 1616.0, 1616.0, -1.0, 1.0, 60.0, 455.08, 0.229, 104.0, 4.7
1549002456.02, 277.49, 5.89, 1616.0, 1616.0, -8.0, 0.99999, 60.0, 277.385, 6.02, 1621.0, 1621.0, 4.0, -1.0, 60.001, 277.356, 5.83, 1610.0, 1610.0, -5.0, 0.99999, 60.0, 455.98, 0.231, 105.0, 4.7
1549002456.52, 277.49, 5.89, 1616.0, 1616.0, -8.0, 0.99999, 60.0, 277.385, 6.02, 1621.0, 1621.0, 4.0, -1.0, 60.001, 277.356, 5.83, 1610.0, 1610.0, -5.0, 0.99999, 60.0, 455.98, 0.231, 105.0, 4.7
1549002457.02, 277.301, 5.89, 1617.0, 1617.0, -6.0, 0.99999, 60.0, 277.302, 6.03, 1622.0, 1622.0, 7.0, -0.99999, 60.0, 277.323, 5.83, 1612.0, 1612.0, -5.0, 1.0, 60.0, 461.56, 0.229, 106.0, 4.7
1549002457.52, 277.301, 5.89, 1617.0, 1617.0, -6.0, 0.99999, 60.0, 277.302, 6.03, 1622.0, 1622.0, 7.0, -0.99999, 60.0, 277.323, 5.83, 1612.0, 1612.0, -5.0, 1.0, 60.0, 461.56, 0.229, 106.0, 4.7
1549002458.02, 277.384, 5.89, 1615.0, 1615.0, -8.0, 0.99999, 60.001, 277.463, 6.02, 1620.0, 1620.0, 3.0, -1.0, 60.0, 277.386, 5.82, 1610.0, 1610.0, -3.0, 1.0, 60.001, 460.65, 0.227, 105.0, 4.7
1549002458.54, 277.384, 5.89, 1615.0, 1615.0, -8.0, 0.99999, 60.001, 277.463, 6.02, 1620.0, 1620.0, 3.0, -1.0, 60.0, 277.386, 5.82, 1610.0, 1610.0, -3.0, 1.0, 60.001, 460.65, 0.227, 105.0, 4.7
1549002459.02, 241.405, 6.62, 1575.0, 1575.0, -24.0, 0.99988, 59.993, 241.565, 6.75, 1585.0, 1585.0, -12.0, 0.99997, 59.996, 241.344, 6.55, 1571.0, 1571.0, -19.0, 0.99992, 59.994, 455.01, 0.224, 102.0, 4.7
1549002459.52, 241.405, 6.62, 1575.0, 1575.0, -24.0, 0.99988, 59.993, 241.565, 6.75, 1585.0, 1585.0, -12.0, 0.99997, 59.996, 241.344, 6.55, 1571.0, 1571.0, -19.0, 0.99992, 59.994, 455.01, 0.224, 102.0, 4.7
1549002460.02, 241.329, 6.72, 1611.0, 1611.0, -2.0, 1.0, 60.001, 241.291, 6.84, 1612.0, 1612.0, 8.0, -0.99999, 60.0, 241.312, 6.67, 1606.0, 1606.0, -1.0, 1.0, 60.0, 455.14, 0.23, 105.0, 4.7
1549002460.52, 241.329, 6.72, 1611.0, 1611.0, -2.0, 1.0, 60.001, 241.291, 6.84, 1612.0, 1612.0, 8.0, -0.99999, 60.0, 241.312, 6.67, 1606.0, 1606.0, -1.0, 1.0, 60.0, 455.14, 0.23, 105.0, 4.7
1549002461.02, 241.266, 6.73, 1611.0, 1611.0, -1.0, 1.0, 59.999, 241.411, 6.84, 1615.0, 1615.0, 8.0, -0.99999, 60.0, 241.289, 6.66, 1605.0, 1605.0, -5.0, 1.0, 60.0, 455.1, 0.229, 104.0, 4.7
1549002461.52, 241.266, 6.73, 1611.0, 1611.0, -1.0, 1.0, 59.999, 241.411, 6.84, 1615.0, 1615.0, 8.0, -0.99999, 60.0, 241.289, 6.66, 1605.0, 1605.0, -5.0, 1.0, 60.0, 455.1, 0.229, 104.0, 4.7
1549002462.02, 241.34, 6.73, 1613.0, 1613.0, -1.0, 1.0, 60.0, 241.394, 6.85, 1616.0, 1616.0, 8.0, -0.99999, 60.0, 241.183, 6.67, 1606.0, 1606.0, -3.0, 1.0, 60.0, 454.8, 0.228, 104.0, 4.7
1549002462.52, 241.34, 6.73, 1613.0, 1613.0, -1.0, 1.0, 60.0, 241.394, 6.85, 1616.0, 1616.0, 8.0, -0.99999, 60.0, 241.183, 6.67, 1606.0, 1606.0, -3.0, 1.0, 60.0, 454.8, 0.228, 104.0, 4.7
1549002463.02, 241.287, 6.7, 1604.0, 1604.0, 0.0, -1.0, 59.999, 241.295, 6.83, 1609.0, 1609.0, 8.0, -0.99999, 60.0, 241.154, 6.64, 1599.0, 1599.0, -2.0, 1.0, 60.0, 448.63, 0.231, 104.0, 4.7
1549002463.52, 241.287, 6.7, 1604.0, 1604.0, 0.0, -1.0, 59.999, 241.295, 6.83, 1609.0, 1609.0, 8.0, -0.99999, 60.0, 241.154, 6.64, 1599.0, 1599.0, -2.0, 1.0, 60.0, 448.63, 0.231, 104.0, 4.7
1549002464.02, 241.349, 6.72, 1610.0, 1610.0, -0.0, -1.0, 60.0, 241.445, 6.83, 1611.0, 1611.0, 6.0, -0.99999, 60.0, 241.133, 6.66, 1602.0, 1602.0, -0.0, -1.0, 60.0, 448.83, 0.228, 102.0, 4.7
1549002464.52, 241.349, 6.72, 1610.0, 1610.0, -0.0, -1.0, 60.0, 241.445, 6.83, 1611.0, 1611.0, 6.0, -0.99999, 60.0, 241.133, 6.66, 1602.0, 1602.0, -0.0, -1.0, 60.0, 448.83, 0.228, 102.0, 4.7
1549002465.02, 241.266, 6.72, 1610.0, 1610.0, -4.0, 1.0, 59.999, 241.395, 6.86, 1617.0, 1617.0, 10.0, -0.99998, 60.0, 241.195, 6.67, 1607.0, 1607.0, -1.0, 1.0, 60.0, 454.97, 0.23, 105.0, 4.7
1549002465.52, 241.266, 6.72, 1610.0, 1610.0, -4.0, 1.0, 59.999, 241.395, 6.86, 1617.0, 1617.0, 10.0, -0.99998, 60.0, 241.195, 6.67, 1607.0, 1607.0, -1.0, 1.0, 60.0, 454.97, 0.23, 105.0, 4.7
1549002466.02, 241.332, 6.74, 1614.0, 1614.0, -1.0, 1.0, 60.0, 241.302, 6.86, 1615.0, 1615.0, 8.0, -0.99999, 60.0, 241.153, 6.69, 1611.0, 1611.0, -2.0, 1.0, 60.0, 455.03, 0.227, 103.0, 4.7
1549002466.52, 241.332, 6.74, 1614.0, 1614.0, -1.0, 1.0, 60.0, 241.302, 6.86, 1615.0, 1615.0, 8.0, -0.99999, 60.0, 241.153, 6.69, 1611.0, 1611.0, -2.0, 1.0, 60.0, 455.03, 0.227, 103.0, 4.7
1549002467.02, 241.283, 6.74, 1613.0, 1613.0, 1.0, -1.0, 60.0, 241.454, 6.87, 1620.0, 1620.0, 8.0, -0.99999, 60.0, 241.152, 6.69, 1609.0, 1609.0, -1.0, 1.0, 59.999, 455.01, 0.23, 104.0, 4.7
1549002467.52, 241.283, 6.74, 1613.0, 1613.0, 1.0, -1.0, 60.0, 241.454, 6.87, 1620.0, 1620.0, 8.0, -0.99999, 60.0, 241.152, 6.69, 1609.0, 1609.0, -1.0, 1.0, 59.999, 455.01, 0.23, 104.0, 4.7
1549002468.02, 241.321, 6.74, 1614.0, 1614.0, -7.0, 0.99999, 60.0, 241.395, 6.87, 1619.0, 1619.0, 7.0, -0.99999, 60.0, 241.221, 6.69, 1610.0, 1610.0, -1.0, 1.0, 60.001, 455.06, 0.229, 104.0, 4.7
1549002468.52, 241.321, 6.74, 1614.0, 1614.0, -7.0, 0.99999, 60.0, 241.395, 6.87, 1619.0, 1619.0, 7.0, -0.99999, 60.0, 241.221, 6.69, 1610.0, 1610.0, -1.0, 1.0, 60.001, 455.06, 0.229, 104.0, 4.7
1549002469.02, 241.332, 6.74, 1615.0, 1615.0, -4.0, 1.0, 60.001, 241.297, 6.86, 1618.0, 1618.0, 7.0, -0.99999, 60.0, 241.215, 6.68, 1609.0, 1609.0, -3.0, 1.0, 60.0, 461.4, 0.228, 105.0, 4.7
1549002469.52, 241.332, 6.74, 1615.0, 1615.0, -4.0, 1.0, 60.001, 241.297, 6.86, 1618.0, 1618.0, 7.0, -0.99999, 60.0, 241.215, 6.68, 1609.0, 1609.0, -3.0, 1.0, 60.0, 461.4, 0.228, 105.0, 4.7
1549002470.02, 241.343, 6.74, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.449, 6.86, 1618.0, 1618.0, 3.0, -1.0, 60.0, 241.213, 6.69, 1610.0, 1610.0, -3.0, 1.0, 60.0, 461.57, 0.227, 105.0, 4.7
1549002470.52, 241.343, 6.74, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.449, 6.86, 1618.0, 1618.0, 3.0, -1.0, 60.0, 241.213, 6.69, 1610.0, 1610.0, -3.0, 1.0, 60.0, 461.57, 0.227, 105.0, 4.7
1549002471.02, 241.359, 6.75, 1617.0, 1617.0, 1.0, -1.0, 60.0, 241.408, 6.86, 1618.0, 1618.0, 7.0, -0.99999, 60.0, 241.193, 6.69, 1610.0, 1610.0, -5.0, 1.0, 60.001, 455.16, 0.229, 104.0, 4.7
1549002471.52, 241.359, 6.75, 1617.0, 1617.0, 1.0, -1.0, 60.0, 241.408, 6.86, 1618.0, 1618.0, 7.0, -0.99999, 60.0, 241.193, 6.69, 1610.0, 1610.0, -5.0, 1.0, 60.001, 455.16, 0.229, 104.0, 4.7
1549002472.02, 241.313, 6.75, 1616.0, 1616.0, -3.0, 1.0, 60.001, 241.315, 6.87, 1622.0, 1622.0, 7.0, -0.99999, 60.0, 241.289, 6.7, 1612.0, 1612.0, -4.0, 1.0, 60.0, 454.95, 0.232, 106.0, 4.7
1549002472.52, 241.313, 6.75, 1616.0, 1616.0, -3.0, 1.0, 60.001, 241.315, 6.87, 1622.0, 1622.0, 7.0, -0.99999, 60.0, 241.289, 6.7, 1612.0, 1612.0, -4.0, 1.0, 60.0, 454.95, 0.232, 106.0, 4.7
1549002473.02, 241.375, 6.74, 1614.0, 1614.0, -1.0, 1.0, 60.0, 241.459, 6.88, 1624.0, 1624.0, 3.0, -1.0, 60.0, 241.251, 6.71, 1614.0, 1614.0, -4.0, 1.0, 60.0, 455.07, 0.228, 104.0, 4.7
1549002473.52, 241.375, 6.74, 1614.0, 1614.0, -1.0, 1.0, 60.0, 241.459, 6.88, 1624.0, 1624.0, 3.0, -1.0, 60.0, 241.251, 6.71, 1614.0, 1614.0, -4.0, 1.0, 60.0, 455.07, 0.228, 104.0, 4.7
1549002474.02, 241.302, 6.76, 1618.0, 1618.0, 1.0, -1.0, 60.0, 241.404, 6.87, 1622.0, 1622.0, 9.0, -0.99998, 60.0, 241.237, 6.71, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.03, 0.23, 105.0, 4.7
1549002474.52, 241.302, 6.76, 1618.0, 1618.0, 1.0, -1.0, 60.0, 241.404, 6.87, 1622.0, 1622.0, 9.0, -0.99998, 60.0, 241.237, 6.71, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.03, 0.23, 105.0, 4.7
1549002475.02, 241.351, 6.74, 1615.0, 1615.0, 2.0, -1.0, 60.0, 241.293, 6.87, 1621.0, 1621.0, 5.0, -1.0, 59.999, 241.246, 6.69, 1612.0, 1612.0, -0.0, -1.0, 60.0, 449.15, 0.227, 102.0, 4.7
1549002475.52, 241.351, 6.74, 1615.0, 1615.0, 2.0, -1.0, 60.0, 241.293, 6.87, 1621.0, 1621.0, 5.0, -1.0, 59.999, 241.246, 6.69, 1612.0, 1612.0, -0.0, -1.0, 60.0, 449.15, 0.227, 102.0, 4.7
1549002476.02, 241.328, 6.73, 1612.0, 1612.0, -5.0, 1.0, 60.0, 241.45, 6.86, 1618.0, 1618.0, 5.0, -1.0, 60.0, 241.228, 6.67, 1605.0, 1605.0, -2.0, 1.0, 60.0, 448.58, 0.229, 103.0, 4.7
1549002476.52, 241.328, 6.73, 1612.0, 1612.0, -5.0, 1.0, 60.0, 241.45, 6.86, 1618.0, 1618.0, 5.0, -1.0, 60.0, 241.228, 6.67, 1605.0, 1605.0, -2.0, 1.0, 60.0, 448.58, 0.229, 103.0, 4.7
1549002477.02, 241.353, 6.75, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.389, 6.87, 1622.0, 1622.0, 6.0, -0.99999, 60.0, 241.206, 6.69, 1611.0, 1611.0, -2.0, 1.0, 60.001, 454.4, 0.228, 103.0, 4.7
1549002477.52, 241.353, 6.75, 1615.0, 1615.0, -2.0, 1.0, 60.0, 241.389, 6.87, 1622.0, 1622.0, 6.0, -0.99999, 60.0, 241.206, 6.69, 1611.0, 1611.0, -2.0, 1.0, 60.001, 454.4, 0.228, 103.0, 4.7
1549002478.02, 241.308, 6.76, 1620.0, 1620.0, -3.0, 1.0, 60.0, 241.314, 6.88, 1624.0, 1624.0, 6.0, -0.99999, 60.0, 241.249, 6.72, 1616.0, 1616.0, -1.0, 1.0, 60.001, 455.06, 0.232, 106.0, 4.7
1549002478.52, 241.308, 6.76, 1620.0, 1620.0, -3.0, 1.0, 60.0, 241.314, 6.88, 1624.0, 1624.0, 6.0, -0.99999, 60.0, 241.249, 6.72, 1616.0, 1616.0, -1.0, 1.0, 60.001, 455.06, 0.232, 106.0, 4.7
1549002479.3, 241.355, 6.77, 1622.0, 1622.0, -4.0, 1.0, 60.001, 241.477, 6.89, 1627.0, 1627.0, 4.0, -1.0, 60.001, 241.243, 6.7, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.1, 0.229, 104.0, 4.7
1549002479.49, 241.355, 6.77, 1622.0, 1622.0, -4.0, 1.0, 60.001, 241.477, 6.89, 1627.0, 1627.0, 4.0, -1.0, 60.001, 241.243, 6.7, 1614.0, 1614.0, -3.0, 1.0, 60.0, 455.1, 0.229, 104.0, 4.7
1549002480.02, 277.441, 5.87, 1611.0, 1611.0, -10.0, 0.99998, 60.0, 277.6, 6.02, 1621.0, 1621.0, 4.0, -1.0, 60.0, 277.35, 5.82, 1608.0, 1608.0, -2.0, 1.0, 60.0, 454.99, 0.229, 104.0, 4.7
1549002480.52, 277.441, 5.87, 1611.0, 1611.0, -10.0, 0.99998, 60.0, 277.6, 6.02, 1621.0, 1621.0, 4.0, -1.0, 60.0, 277.35, 5.82, 1608.0, 1608.0, -2.0, 1.0, 60.0, 454.99, 0.229, 104.0, 4.7
1549002481.02, 277.501, 5.91, 1621.0, 1621.0, -6.0, 0.99999, 60.0, 277.335, 6.02, 1619.0, 1619.0, 4.0, -1.0, 60.0, 277.318, 5.83, 1610.0, 1610.0, -3.0, 1.0, 60.0, 460.23, 0.232, 107.0, 4.7
1549002481.52, 277.501, 5.91, 1621.0, 1621.0, -6.0, 0.99999, 60.0, 277.335, 6.02, 1619.0, 1619.0, 4.0, -1.0, 60.0, 277.318, 5.83, 1610.0, 1610.0, -3.0, 1.0, 60.0, 460.23, 0.232, 107.0, 4.7
1549002482.02, 277.457, 5.88, 1614.0, 1614.0, -13.0, 0.99997, 60.001, 277.505, 6.04, 1626.0, 1626.0, 7.0, -0.99999, 60.001, 277.271, 5.83, 1610.0, 1610.0, -2.0, 1.0, 60.0, 461.51, 0.232, 107.0, 4.7
