TIME, AC_VRMS_1, AC_IRMS_1, AC_P_1, AC_S_1, AC_Q_1, AC_PF_1, AC_FREQ_1, AC_VRMS_2, AC_IRMS_2, AC_P_2, AC_S_2, AC_Q_2, AC_PF_2, AC_FREQ_2, AC_VRMS_3, AC_IRMS_3, AC_P_3, AC_S_3, AC_Q_3, AC_PF_3, AC_FREQ_3, DC_V, DC_I, DC_P, AC_IRMS_MIN
1549003029.28, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, nan, 
1549003029.86, 277.371, 5.92, 1621.0, 1621.0, -9.0, 0.99998, 60.0, 277.29, 6.02, 1618.0, 1618.0, 6.0, -0.99999, 60.0, 277.257, 5.83, 1611.0, 1611.0, -5.0, 0.99999, 60.001, 454.78, 0.238, 108.0, 
1549003030.44, 277.354, 5.92, 1620.0, 1620.0, -7.0, 0.99999, 60.0, 277.443, 6.03, 1621.0, 1621.0, 5.0, -1.0, 60.001, 277.24, 5.82, 1609.0, 1609.0, -6.0, 0.99999, 60.001, 454.7, 0.235, 107.0, 
1549003030.93, 277.354, 5.92, 1620.0, 1620.0, -7.0, 0.99999, 60.0, 277.443, 6.03, 1621.0, 1621.0, 5.0, -1.0, 60.001, 277.24, 5.82, 1609.0, 1609.0, -6.0, 0.99999, 60.001, 454.7, 0.235, 107.0, 
1549003031.44, 277.385, 5.9, 1617.0, 1617.0, -9.0, 0.99998, 60.0, 277.404, 6.01, 1619.0, 1619.0, 8.0, -0.99999, 60.0, 277.201, 5.82, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 460.86, 0.235, 109.0, 
1549003031.94, 277.385, 5.9, 1617.0, 1617.0, -9.0, 0.99998, 60.0, 277.404, 6.01, 1619.0, 1619.0, 8.0, -0.99999, 60.0, 277.201, 5.82, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 460.86, 0.235, 109.0, 
1549003032.44, 277.396, 5.92, 1621.0, 1621.0, -6.0, 0.99999, 60.0, 277.314, 6.01, 1618.0, 1618.0, 1.0, -1.0, 60.0, 277.282, 5.83, 1612.0, 1612.0, -7.0, 0.99999, 60.0, 461.2, 0.238, 110.0, 
1549003032.94, 277.396, 5.92, 1621.0, 1621.0, -6.0, 0.99999, 60.0, 277.314, 6.01, 1618.0, 1618.0, 1.0, -1.0, 60.0, 277.282, 5.83, 1612.0, 1612.0, -7.0, 0.99999, 60.0, 461.2, 0.238, 110.0, 
1549003033.44, 277.379, 5.93, 1622.0, 1622.0, -4.0, 1.0, 60.0, 277.517, 6.02, 1622.0, 1622.0, 2.0, -1.0, 60.001, 277.26, 5.84, 1612.0, 1612.0, -11.0, 0.99998, 60.001, 455.18, 0.234, 106.0, 
1549003033.94, 277.379, 5.93, 1622.0, 1622.0, -4.0, 1.0, 60.0, 277.517, 6.02, 1622.0, 1622.0, 2.0, -1.0, 60.001, 277.26, 5.84, 1612.0, 1612.0, -11.0, 0.99998, 60.001, 455.18, 0.234, 106.0, 
1549003034.03, 277.379, 5.93, 1622.0, 1622.0, -4.0, 1.0, 60.0, 277.517, 6.02, 1622.0, 1622.0, 2.0, -1.0, 60.001, 277.26, 5.84, 1612.0, 1612.0, -11.0, 0.99998, 60.001, 455.18, 0.234, 106.0, 4.74
1549003034.44, 277.445, 5.9, 1616.0, 1616.0, -6.0, 0.99999, 60.001, 277.425, 6.02, 1619.0, 1619.0, 4.0, -1.0, 59.999, 277.223, 5.84, 1614.0, 1614.0, -10.0, 0.99998, 60.0, 454.72, 0.235, 107.0, 4.74
1549003034.93, 277.445, 5.9, 1616.0, 1616.0, -6.0, 0.99999, 60.001, 277.425, 6.02, 1619.0, 1619.0, 4.0, -1.0, 59.999, 277.223, 5.84, 1614.0, 1614.0, -10.0, 0.99998, 60.0, 454.72, 0.235, 107.0, 4.74
1549003035.44, 277.363, 5.92, 1622.0, 1622.0, -4.0, 1.0, 60.0, 277.319, 6.02, 1620.0, 1620.0, 4.0, -1.0, 60.0, 277.284, 5.83, 1612.0, 1612.0, -7.0, 0.99999, 60.0, 454.69, 0.235, 107.0, 4.74
1549003035.94, 277.363, 5.92, 1622.0, 1622.0, -4.0, 1.0, 60.0, 277.319, 6.02, 1620.0, 1620.0, 4.0, -1.0, 60.0, 277.284, 5.83, 1612.0, 1612.0, -7.0, 0.99999, 60.0, 454.69, 0.235, 107.0, 4.74
1549003036.44, 277.429, 5.91, 1620.0, 1620.0, -10.0, 0.99998, 60.0, 277.481, 6.02, 1621.0, 1621.0, -1.0, 1.0, 60.001, 277.272, 5.83, 1611.0, 1611.0, -7.0, 0.99999, 60.0, 454.73, 0.239, 109.0, 4.74
1549003036.94, 277.429, 5.91, 1620.0, 1620.0, -10.0, 0.99998, 60.0, 277.481, 6.02, 1621.0, 1621.0, -1.0, 1.0, 60.001, 277.272, 5.83, 1611.0, 1611.0, -7.0, 0.99999, 60.0, 454.73, 0.239, 109.0, 4.74
1549003037.46, 277.385, 5.89, 1614.0, 1614.0, -9.0, 0.99998, 60.0, 277.408, 6.01, 1619.0, 1619.0, 3.0, -1.0, 59.999, 277.238, 5.83, 1612.0, 1612.0, -5.0, 0.99999, 60.0, 449.42, 0.236, 106.0, 4.74
1549003037.9, 277.385, 5.89, 1614.0, 1614.0, -9.0, 0.99998, 60.0, 277.408, 6.01, 1619.0, 1619.0, 3.0, -1.0, 59.999, 277.238, 5.83, 1612.0, 1612.0, -5.0, 0.99999, 60.0, 449.42, 0.236, 106.0, 4.74
1549003038.44, 277.541, 5.88, 1611.0, 1611.0, -7.0, 0.99999, 60.0, 277.442, 5.99, 1612.0, 1612.0, -2.0, 1.0, 60.0, 277.301, 5.82, 1609.0, 1609.0, -5.0, 0.99999, 60.0, 448.28, 0.238, 107.0, 4.74
1549003038.93, 277.541, 5.88, 1611.0, 1611.0, -7.0, 0.99999, 60.0, 277.442, 5.99, 1612.0, 1612.0, -2.0, 1.0, 60.0, 277.301, 5.82, 1609.0, 1609.0, -5.0, 0.99999, 60.0, 448.28, 0.238, 107.0, 4.74
1549003039.44, 277.329, 5.89, 1613.0, 1613.0, -8.0, 0.99999, 60.0, 277.486, 6.02, 1619.0, 1619.0, 2.0, -1.0, 60.001, 277.224, 5.82, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 453.62, 0.236, 107.0, 4.74
1549003039.94, 277.329, 5.89, 1613.0, 1613.0, -8.0, 0.99999, 60.0, 277.486, 6.02, 1619.0, 1619.0, 2.0, -1.0, 60.001, 277.224, 5.82, 1607.0, 1607.0, -6.0, 0.99999, 60.0, 453.62, 0.236, 107.0, 4.74
1549003040.44, 277.387, 5.9, 1616.0, 1616.0, -8.0, 0.99999, 60.0, 277.434, 6.04, 1625.0, 1625.0, 2.0, -1.0, 60.0, 277.178, 5.82, 1608.0, 1608.0, -4.0, 1.0, 60.0, 454.79, 0.237, 108.0, 4.74
1549003041.03, 277.387, 5.9, 1616.0, 1616.0, -8.0, 0.99999, 60.0, 277.434, 6.04, 1625.0, 1625.0, 2.0, -1.0, 60.0, 277.178, 5.82, 1608.0, 1608.0, -4.0, 1.0, 60.0, 454.79, 0.237, 108.0, 4.74
1549003041.44, 241.422, 6.17, 1472.0, 1472.0, -16.0, 0.99994, 59.994, 277.483, 6.26, 1688.0, 1688.0, 1.0, -1.0, 59.999, 277.293, 6.11, 1689.0, 1689.0, -11.0, 0.99998, 60.0, 454.82, 0.235, 107.0, 4.74
1549003041.94, 241.422, 6.17, 1472.0, 1472.0, -16.0, 0.99994, 59.994, 277.483, 6.26, 1688.0, 1688.0, 1.0, -1.0, 59.999, 277.293, 6.11, 1689.0, 1689.0, -11.0, 0.99998, 60.0, 454.82, 0.235, 107.0, 4.74
1549003042.44, 241.459, 6.18, 1475.0, 1475.0, -1.0, 1.0, 60.0, 277.446, 6.24, 1683.0, 1683.0, 3.0, -1.0, 60.001, 277.248, 6.1, 1685.0, 1685.0, -8.0, 0.99999, 60.0, 454.75, 0.236, 107.0, 4.74
1549003042.93, 241.459, 6.18, 1475.0, 1475.0, -1.0, 1.0, 60.0, 277.446, 6.24, 1683.0, 1683.0, 3.0, -1.0, 60.001, 277.248, 6.1, 1685.0, 1685.0, -8.0, 0.99999, 60.0, 454.75, 0.236, 107.0, 4.74
1549003043.44, 241.285, 6.17, 1472.0, 1472.0, 1.0, -1.0, 60.0, 277.394, 6.26, 1686.0, 1686.0, 4.0, -1.0, 59.999, 277.222, 6.09, 1683.0, 1684.0, -10.0, 0.99998, 60.0, 459.46, 0.238, 109.0, 4.74
1549003043.94, 241.285, 6.17, 1472.0, 1472.0, 1.0, -1.0, 60.0, 277.394, 6.26, 1686.0, 1686.0, 4.0, -1.0, 59.999, 277.222, 6.09, 1683.0, 1684.0, -10.0, 0.99998, 60.0, 459.46, 0.238, 109.0, 4.74
1549003044.44, 241.322, 6.18, 1473.0, 1473.0, -1.0, 1.0, 60.0, 277.312, 6.25, 1685.0, 1685.0, 3.0, -1.0, 60.0, 277.185, 6.11, 1689.0, 1689.0, -10.0, 0.99998, 60.0, 461.27, 0.238, 110.0, 4.74
1549003044.93, 241.322, 6.18, 1473.0, 1473.0, -1.0, 1.0, 60.0, 277.312, 6.25, 1685.0, 1685.0, 3.0, -1.0, 60.0, 277.185, 6.11, 1689.0, 1689.0, -10.0, 0.99998, 60.0, 461.27, 0.238, 110.0, 4.74
1549003045.44, 241.299, 6.18, 1474.0, 1474.0, -4.0, 1.0, 60.0, 277.529, 6.27, 1691.0, 1691.0, 4.0, -1.0, 60.001, 277.306, 6.09, 1684.0, 1684.0, -9.0, 0.99999, 60.002, 456.65, 0.235, 107.0, 4.74
1549003045.94, 241.299, 6.18, 1474.0, 1474.0, -4.0, 1.0, 60.0, 277.529, 6.27, 1691.0, 1691.0, 4.0, -1.0, 60.001, 277.306, 6.09, 1684.0, 1684.0, -9.0, 0.99999, 60.002, 456.65, 0.235, 107.0, 4.74
1549003046.44, 241.356, 6.17, 1473.0, 1473.0, -1.0, 1.0, 60.0, 277.424, 6.26, 1688.0, 1688.0, 7.0, -0.99999, 60.0, 277.251, 6.08, 1681.0, 1681.0, -11.0, 0.99998, 60.0, 454.76, 0.233, 106.0, 4.74
1549003046.94, 241.356, 6.17, 1473.0, 1473.0, -1.0, 1.0, 60.0, 277.424, 6.26, 1688.0, 1688.0, 7.0, -0.99999, 60.0, 277.251, 6.08, 1681.0, 1681.0, -11.0, 0.99998, 60.0, 454.76, 0.233, 106.0, 4.74
1549003047.44, 241.279, 6.17, 1472.0, 1472.0, -1.0, 1.0, 60.0, 277.308, 6.27, 1690.0, 1690.0, 5.0, -0.99999, 60.0, 277.194, 6.1, 1685.0, 1685.0, -10.0, 0.99998, 60.0, 454.73, 0.232, 106.0, 4.74
1549003047.94, 241.279, 6.17, 1472.0, 1472.0, -1.0, 1.0, 60.0, 277.308, 6.27, 1690.0, 1690.0, 5.0, -0.99999, 60.0, 277.194, 6.1, 1685.0, 1685.0, -10.0, 0.99998, 60.0, 454.73, 0.232, 106.0, 4.74
1549003048.44, 241.328, 6.16, 1470.0, 1470.0, -0.0, -1.0, 60.0, 277.493, 6.26, 1688.0, 1688.0, 6.0, -0.99999, 60.001, 277.226, 6.09, 1684.0, 1684.0, -15.0, 0.99996, 60.0, 454.76, 0.233, 106.0, 4.74
1549003048.93, 241.328, 6.16, 1470.0, 1470.0, -0.0, -1.0, 60.0, 277.493, 6.26, 1688.0, 1688.0, 6.0, -0.99999, 60.001, 277.226, 6.09, 1684.0, 1684.0, -15.0, 0.99996, 60.0, 454.76, 0.233, 106.0, 4.74
1549003049.44, 241.298, 6.17, 1472.0, 1472.0, -1.0, 1.0, 60.0, 277.411, 6.24, 1684.0, 1684.0, 4.0, -1.0, 59.999, 277.239, 6.1, 1685.0, 1685.0, -9.0, 0.99998, 60.0, 450.89, 0.236, 106.0, 4.74
1549003049.94, 241.298, 6.17, 1472.0, 1472.0, -1.0, 1.0, 60.0, 277.411, 6.24, 1684.0, 1684.0, 4.0, -1.0, 59.999, 277.239, 6.1, 1685.0, 1685.0, -9.0, 0.99998, 60.0, 450.89, 0.236, 106.0, 4.74
1549003050.44, 241.34, 6.17, 1471.0, 1471.0, -1.0, 1.0, 60.0, 277.321, 6.24, 1682.0, 1682.0, 4.0, -1.0, 59.999, 277.223, 6.07, 1677.0, 1677.0, -10.0, 0.99998, 60.0, 448.33, 0.241, 108.0, 4.74
1549003050.94, 241.34, 6.17, 1471.0, 1471.0, -1.0, 1.0, 60.0, 277.321, 6.24, 1682.0, 1682.0, 4.0, -1.0, 59.999, 277.223, 6.07, 1677.0, 1677.0, -10.0, 0.99998, 60.0, 448.33, 0.241, 108.0, 4.74
1549003051.44, 241.28, 6.15, 1468.0, 1468.0, -3.0, 1.0, 60.0, 277.482, 6.25, 1686.0, 1686.0, 8.0, -0.99999, 60.001, 277.185, 6.09, 1682.0, 1682.0, -12.0, 0.99998, 60.0, 452.21, 0.235, 106.0, 4.74
1549003051.93, 241.28, 6.15, 1468.0, 1468.0, -3.0, 1.0, 60.0, 277.482, 6.25, 1686.0, 1686.0, 8.0, -0.99999, 60.001, 277.185, 6.09, 1682.0, 1682.0, -12.0, 0.99998, 60.0, 452.21, 0.235, 106.0, 4.74
1549003052.44, 241.338, 6.18, 1474.0, 1474.0, -3.0, 1.0, 60.001, 277.426, 6.25, 1685.0, 1685.0, 6.0, -0.99999, 60.0, 277.289, 6.09, 1683.0, 1683.0, -7.0, 0.99999, 60.0, 454.78, 0.232, 106.0, 4.74
1549003052.94, 241.338, 6.18, 1474.0, 1474.0, -3.0, 1.0, 60.001, 277.426, 6.25, 1685.0, 1685.0, 6.0, -0.99999, 60.0, 277.289, 6.09, 1683.0, 1683.0, -7.0, 0.99999, 60.0, 454.78, 0.232, 106.0, 4.74
1549003053.44, 241.289, 6.19, 1476.0, 1476.0, -3.0, 1.0, 60.001, 277.32, 6.25, 1686.0, 1686.0, 7.0, -0.99999, 59.999, 277.239, 6.09, 1684.0, 1684.0, -9.0, 0.99999, 60.0, 454.8, 0.239, 109.0, 4.74
1549003053.95, 241.289, 6.19, 1476.0, 1476.0, -3.0, 1.0, 60.001, 277.32, 6.25, 1686.0, 1686.0, 7.0, -0.99999, 59.999, 277.239, 6.09, 1684.0, 1684.0, -9.0, 0.99999, 60.0, 454.8, 0.239, 109.0, 4.74
1549003054.44, 241.352, 6.19, 1478.0, 1478.0, -1.0, 1.0, 60.0, 277.443, 6.25, 1684.0, 1684.0, 10.0, -0.99998, 59.999, 277.2, 6.1, 1685.0, 1685.0, -14.0, 0.99996, 60.0, 454.79, 0.236, 107.0, 4.74
1549003054.94, 241.352, 6.19, 1478.0, 1478.0, -1.0, 1.0, 60.0, 277.443, 6.25, 1684.0, 1684.0, 10.0, -0.99998, 59.999, 277.2, 6.1, 1685.0, 1685.0, -14.0, 0.99996, 60.0, 454.79, 0.236, 107.0, 4.74
1549003055.44, 241.319, 6.18, 1474.0, 1474.0, -5.0, 0.99999, 60.0, 277.404, 6.26, 1686.0, 1686.0, 7.0, -0.99999, 60.0, 277.272, 6.1, 1685.0, 1685.0, -15.0, 0.99996, 60.0, 457.99, 0.235, 108.0, 4.74
1549003055.94, 241.319, 6.18, 1474.0, 1474.0, -5.0, 0.99999, 60.0, 277.404, 6.26, 1686.0, 1686.0, 7.0, -0.99999, 60.0, 277.272, 6.1, 1685.0, 1685.0, -15.0, 0.99996, 60.0, 457.99, 0.235, 108.0, 4.74
1549003056.44, 241.38, 6.17, 1475.0, 1475.0, 1.0, -1.0, 60.0, 277.323, 6.24, 1681.0, 1681.0, 7.0, -0.99999, 60.0, 277.253, 6.09, 1684.0, 1684.0, -12.0, 0.99997, 60.0, 461.32, 0.239, 110.0, 4.74
1549003056.94, 241.38, 6.17, 1475.0, 1475.0, 1.0, -1.0, 60.0, 277.323, 6.24, 1681.0, 1681.0, 7.0, -0.99999, 60.0, 277.253, 6.09, 1684.0, 1684.0, -12.0, 0.99997, 60.0, 461.32, 0.239, 110.0, 4.74
1549003057.44, 241.303, 6.18, 1476.0, 1476.0, 3.0, -1.0, 60.0, 277.454, 6.25, 1683.0, 1683.0, 6.0, -0.99999, 60.0, 277.22, 6.1, 1686.0, 1686.0, -12.0, 0.99998, 60.0, 458.04, 0.238, 109.0, 4.74
1549003057.94, 241.303, 6.18, 1476.0, 1476.0, 3.0, -1.0, 60.0, 277.454, 6.25, 1683.0, 1683.0, 6.0, -0.99999, 60.0, 277.22, 6.1, 1686.0, 1686.0, -12.0, 0.99998, 60.0, 458.04, 0.238, 109.0, 4.74
1549003058.44, 241.381, 6.17, 1473.0, 1473.0, 2.0, -1.0, 60.0, 277.428, 6.25, 1686.0, 1686.0, 6.0, -0.99999, 60.001, 277.307, 6.09, 1685.0, 1685.0, -12.0, 0.99997, 60.001, 454.79, 0.237, 108.0, 4.74
1549003058.94, 241.381, 6.17, 1473.0, 1473.0, 2.0, -1.0, 60.0, 277.428, 6.25, 1686.0, 1686.0, 6.0, -0.99999, 60.001, 277.307, 6.09, 1685.0, 1685.0, -12.0, 0.99997, 60.001, 454.79, 0.237, 108.0, 4.74
1549003059.44, 241.293, 6.17, 1474.0, 1474.0, 1.0, -1.0, 60.001, 277.304, 6.25, 1684.0, 1684.0, 2.0, -1.0, 60.0, 277.269, 6.11, 1688.0, 1688.0, -14.0, 0.99997, 60.0, 454.79, 0.237, 108.0, 4.74
1549003059.93, 241.293, 6.17, 1474.0, 1474.0, 1.0, -1.0, 60.001, 277.304, 6.25, 1684.0, 1684.0, 2.0, -1.0, 60.0, 277.269, 6.11, 1688.0, 1688.0, -14.0, 0.99997, 60.0, 454.79, 0.237, 108.0, 4.74
1549003060.44, 241.36, 6.17, 1474.0, 1474.0, 1.0, -1.0, 60.0, 277.434, 6.24, 1681.0, 1681.0, 5.0, -1.0, 60.0, 277.232, 6.09, 1683.0, 1683.0, -17.0, 0.99995, 60.0, 454.78, 0.238, 108.0, 4.74
1549003060.95, 241.36, 6.17, 1474.0, 1474.0, 1.0, -1.0, 60.0, 277.434, 6.24, 1681.0, 1681.0, 5.0, -1.0, 60.0, 277.232, 6.09, 1683.0, 1683.0, -17.0, 0.99995, 60.0, 454.78, 0.238, 108.0, 4.74
1549003061.46, 241.323, 6.18, 1474.0, 1474.0, 2.0, -1.0, 60.0, 277.428, 6.25, 1684.0, 1684.0, 1.0, -1.0, 60.001, 277.206, 6.11, 1688.0, 1688.0, -11.0, 0.99998, 60.0, 452.25, 0.236, 107.0, 4.74
1549003061.89, 241.323, 6.18, 1474.0, 1474.0, 2.0, -1.0, 60.0, 277.428, 6.25, 1684.0, 1684.0, 1.0, -1.0, 60.001, 277.206, 6.11, 1688.0, 1688.0, -11.0, 0.99998, 60.0, 452.25, 0.236, 107.0, 4.74
1549003062.44, 277.514, 5.89, 1614.0, 1614.0, -7.0, 0.99999, 60.0, 277.504, 6.01, 1614.0, 1614.0, 1.0, -1.0, 59.999, 277.368, 5.83, 1610.0, 1610.0, -3.0, 1.0, 60.0, 448.31, 0.239, 107.0, 4.74
1549003062.94, 277.514, 5.89, 1614.0, 1614.0, -7.0, 0.99999, 60.0, 277.504, 6.01, 1614.0, 1614.0, 1.0, -1.0, 59.999, 277.368, 5.83, 1610.0, 1610.0, -3.0, 1.0, 60.0, 448.31, 0.239, 107.0, 4.74
1549003063.44, 277.313, 5.89, 1614.0, 1614.0, -8.0, 0.99999, 59.999, 277.354, 6.01, 1614.0, 1614.0, 2.0, -1.0, 60.0, 277.344, 5.82, 1608.0, 1608.0, -4.0, 1.0, 60.0, 450.74, 0.233, 105.0, 4.74
1549003063.95, 277.313, 5.89, 1614.0, 1614.0, -8.0, 0.99999, 59.999, 277.354, 6.01, 1614.0, 1614.0, 2.0, -1.0, 60.0, 277.344, 5.82, 1608.0, 1608.0, -4.0, 1.0, 60.0, 450.74, 0.233, 105.0, 4.74
1549003064.44, 277.393, 5.91, 1619.0, 1619.0, -7.0, 0.99999, 60.0, 277.402, 6.02, 1617.0, 1617.0, 3.0, -1.0, 60.001, 277.301, 5.84, 1613.0, 1613.0, -10.0, 0.99998, 60.0, 454.7, 0.236, 107.0, 4.74
